,型番名,型番,方角,方角(cos),方角(sin),方角(tan),フロア,用途名,用途,冷房定格電力kW,50%容量時定格冷房電力kW,暖房定格電力kW,冷房定格能力kW,50%容量時冷房能力kW,暖房定格能力kW,処理面積,年平均設定温度,年最高設定温度,年最低設定温度,年最高設定温度-年平均設定温度,年平均設定温度-年最低設定温度,年最高設定温度-年最低設定温度,年平均室内温度,年最高室内温度,年最低室内温度,年最高室内温度-年平均室内温度,年平均室内温度-年最低室内温度,年最高室内温度-年最低室内温度,夏期定格5%発揮時間数,夏期全負荷運転時間数,冬期定格5%発揮時間数,冬期全負荷運転時間数,夏期平均室内温度,冬期平均設定温度
EHPK-1,RXYP450AA,1,共用,0,0,0,1,共用,0,13.6,6.23,13.5,45,22.5,50,331,25.4643646,28.58333333,23.33333333,3.118968735,2.131031265,5.25,23.43483447,31.63333333,0,8.198498858,23.43483447,31.63333333,1194,0,1287,0,26.13242828,26.19206267
EHPK-2,RXYP224AA,2,共用,0,0,0,2,共用,0,5.24,2.29,6.33,22.4,11.2,25,78,25.00019041,26.66666667,25,1.666476256,0.000190411,1.666666667,22.91141553,29.9,0,6.988584475,22.91141553,29.9,131,0,174,0,25.60471311,25
EHPK-3,RXYP224AA,2,共用,0,0,0,5,共用,0,5.24,2.29,6.33,22.4,11.2,25,77,25,25,25,0,0,0,22.58865677,32.8,0,10.21134323,22.58865677,32.8,130,0,153,0,27.24231557,25
GHEX-1,RXYP224AA,2,共用,0,0,0,1,外気処理,0,5.24,2.29,6.33,22.4,11.2,25,282,24.24342003,27.81583333,20.31222222,3.5724133,3.931197811,0,22.12582953,34.26666667,0,12.14083714,22.12582953,34.26666667,581,2,789,0,25.7744877,23.96448957
GHEX-2,RXYP140AA,3,共用,0,0,0,2,外気処理,0,3.36,1.54,3.88,14,7,16,151,24.24342003,27.81583333,20.31222222,3.5724133,3.931197811,0,21.72451484,31.95,0,10.22548516,21.72451484,31.95,517,0,792,0,25.75928962,23.96448957
GHEX-3,RXYP140AA,3,共用,0,0,0,2,外気処理,0,3.36,1.54,3.88,14,7,16,151,24.24342003,27.81583333,20.31222222,3.5724133,3.931197811,0,22.19189498,30.85,0,8.658105023,22.19189498,30.85,488,0,776,0,25.84354508,23.96448957
GHEX-4,RXYP140AA,3,共用,0,0,0,4,外気処理,0,3.36,1.54,3.88,14,7,16,151,24.24342003,27.81583333,20.31222222,3.5724133,3.931197811,0,22.13318683,32.50416667,0,10.37097983,22.13318683,32.50416667,373,0,158,0,26.22496158,23.96448957
GHEX-5,RXYP140AA,3,共用,0,0,0,5,外気処理,0,3.36,1.54,3.88,14,7,16,156,24.24342003,27.81583333,20.31222222,3.5724133,3.931197811,0,22.49050799,32.95,0,10.45949201,22.49050799,32.95,640,0,801,0,27.52252391,23.96448957
EHP1-1,RXYP690AA,4,南東,0.707106,-0.707106,-1,1,研修室,1,19.5,8.93,21,69,34.5,77.5,313,25.92293452,30,20,4.077065478,5.922934522,10,24.68791324,38.12,0,13.43208676,24.68791324,38.12,1117,5,1380,0,25.34743852,27.37325982
EHP1-2,RXYP450AA,1,北西,-0.707106,0.707106,-1,1,応接室,1,13.6,6.23,13.5,45,22.5,50,225,25.88452531,30,20,4.115474694,5.884525306,10,25.0680156,34.68333333,0,9.615317732,25.0680156,34.68333333,1432,0,1788,1,25.98343579,27.20738636
EHP1-3,RXYP500AA,5,北東,0.707106,0.707106,1,1,受付,1,15.9,7.28,16.6,50,25,56,250,26.6557466,30,21,3.344253399,5.655746601,9,24.71715753,31.2,0,6.482842466,24.71715753,31.2,2900,0,2773,0,25.70386783,28.28753444
EHP2-1,RXYP450AA,1,南西,-0.707106,-0.707106,1,2,事務室,1,13.6,6.23,13.5,45,22.5,50,263,25.4148292,28,20,2.585170799,5.414829201,8,25.18616438,39.86666667,0,14.68050228,25.18616438,39.86666667,1137,0,1216,2,26.25894809,24.72222222
EHP2-2,RXYP730AA,6,南東,0.707106,-0.707106,-1,2,事務室,1,21.4,9.8,23.7,73,36.5,82.5,450,24.8363761,29.4,20,4.5636239,4.8363761,9.4,24.83862329,41.32,0,16.48137671,24.83862329,41.32,1305,20,812,1,25.24998634,24.92720386
EHP2-3,RXYP335AA,7,北西,-0.707106,0.707106,-1,2,事務室,1,10.1,4.63,10.1,33.5,16.75,37.5,175,24.96229864,27,22,2.03770136,2.96229864,5,24.62399543,41.25,0,16.62600457,24.62399543,41.25,1336,0,1132,1,25.67537568,24.53443526
EHP2-4,RXYP615AA,8,北東,0.707106,0.707106,1,2,事務室,1,16.3,7.47,18,61.5,30.75,69,351,23.59545299,28,16.25,4.404547012,7.345452988,11.75,24.61404395,35.9,0,11.28595605,24.61404395,35.9,1714,0,1404,4,25.60568648,21.2049759
EHP2-5,RXYP335AA,7,北西,-0.707106,0.707106,-1,2,事務室,1,10.1,4.63,10.1,33.5,16.75,37.5,128,24.52930424,25.5,20.5,0.970695761,4.029304239,5,24.36869863,40.35,0,15.98130137,24.36869863,40.35,1155,0,1136,0,25.32889344,24.14927686
EHP2-6,RXYP224AA,2,南西,-0.707106,-0.707106,1,2,事務室,1,5.24,2.29,6.33,22.4,11.2,25,88,25.22100331,30,18,4.778996686,7.221003314,12,24.18968037,28.8,0,4.610319635,24.18968037,28.8,774,13,879,12,26.04422814,24.94180441
EHP3-1,RXYP450AA,1,南西,-0.707106,-0.707106,1,3,事務室,1,13.6,6.23,13.5,45,22.5,50,263,22.87996496,26,20,3.120035036,2.879964964,6,23.88278158,31.4,0,7.517218417,23.88278158,31.4,1046,0,126,0,24.66326275,22.06680441
EHP3-2,RXYP730AA,6,南東,0.707106,-0.707106,-1,3,事務室,1,21.4,9.8,23.7,73,36.5,82.5,450,21.78142351,27,16,5.218576488,5.781423512,11,23.62236301,36.8,0,13.17763699,23.62236301,36.8,1110,33,476,0,24.80422131,19.46081267
EHP3-3,RXYP335AA,7,北西,-0.707106,0.707106,-1,3,製本室,1,10.1,4.63,10.1,33.5,16.75,37.5,175,20.00045704,24,20,3.999542962,0.000457038,4,22.30865297,27.35,0,5.041347032,22.30865297,27.35,1299,516,982,0,24.23235997,20
EHP3-4,RXYP615AA,8,北東,0.707106,0.707106,1,3,製本室,1,16.3,7.47,18,61.5,30.75,69,351,20.00079982,27,20,6.999200183,0.000799817,7,22.69470034,28.025,0,5.330299658,22.69470034,28.025,1471,980,1256,0,24.8983265,20
EHP3-5,RXYP335AA,7,北西,-0.707106,0.707106,-1,3,製本室,1,10.1,4.63,10.1,33.5,16.75,37.5,128,20.00022852,22,20,1.999771481,0.000228519,2,21.40701484,28.2,0,6.79298516,21.40701484,28.2,1276,5,482,0,23.77520492,20
EHP3-6,RXYP224AA,2,南西,-0.707106,-0.707106,1,3,事務室,1,5.24,2.29,6.33,22.4,11.2,25,88,22.55923683,28,20,5.440763167,2.559236833,8,23.31817352,28.1,0,4.781826484,23.31817352,28.1,1042,1,163,0,24.42780055,21.0334022
EHP4-1,RXYP450AA,1,南西,-0.707106,-0.707106,1,4,事務室,1,13.6,6.23,13.5,45,22.5,50,263,25.71366545,28,21.33333333,2.286334552,4.380332115,6.666666667,25.60144977,40.93333333,0,15.33188356,25.60144977,40.93333333,1355,9,671,0,26.48336749,25.5748393
EHP4-2,RXYP730AA,6,南東,0.707106,-0.707106,-1,4,事務室,1,21.4,9.8,23.7,73,36.5,82.5,450,24.71717126,27.6,19.4,2.882828744,5.317171256,8.2,25.61811644,40.9,0,15.28188356,25.61811644,40.9,1247,2,703,0,26.29771175,23.16570248
EHP4-3,RXYP335AA,7,北西,-0.707106,0.707106,-1,4,事務室,1,10.1,4.63,10.1,33.5,16.75,37.5,175,26.15474694,30,21,3.845253056,5.154746944,9,24.33019406,40.45,0,16.11980594,24.33019406,40.45,1292,0,1399,0,27.81501025,26.49690083
EHP4-4,RXYP615AA,8,北東,0.707106,0.707106,1,4,事務室,1,16.3,7.47,18,61.5,30.75,69,351,24.23057809,30,20,5.769421912,4.230578088,10,24.96350171,40.725,0,15.76149829,24.96350171,40.725,1435,80,1723,34,27.68165984,23.86905992
EHP4-5,RXYP335AA,7,北西,-0.707106,0.707106,-1,4,事務室,1,10.1,4.63,10.1,33.5,16.75,37.5,128,26.30640923,30,22.5,3.693590769,3.806409231,7.5,25.06378425,38.5,0,13.43621575,25.06378425,38.5,994,0,1539,11,27.36436134,26.85365014
EHP4-6,RXYP224AA,2,南西,-0.707106,-0.707106,1,4,事務室,1,5.24,2.29,6.33,22.4,11.2,25,88,25.77333486,30,22,4.226665143,3.773334857,8,25.1363242,31.1,0,5.963675799,25.1363242,31.1,1157,75,650,0,26.54655055,25.73415978
EHP5-1,RXYP560AA,9,南西,-0.707106,-0.707106,1,5,共用,1,15.4,7.05,16.7,56,28,63,263,22.67307209,28.4,18,5.72692791,4.67307209,10.4,23.42033562,31.84,0,8.419664384,23.42033562,31.84,1473,27,325,0,25.6143306,22.83360882
EHP5-2,RXYP730AA,6,南東,0.707106,-0.707106,-1,5,共用,1,21.4,9.8,23.7,73,36.5,82.5,450,24.37527705,29.4,17.8,5.024722952,6.575277048,11.6,24.8068105,37.28,0,12.4731895,24.8068105,37.28,1401,7,1189,0,25.89541667,23.69022039
EHP5-3,RXYP224AA,2,南西,-0.707106,-0.707106,1,5,共用,1,5.24,2.29,6.33,22.4,11.2,25,64,24.20061693,27,20.5,2.799383069,3.700616931,6.5,23.82039954,32.8,0,8.979600457,23.82039954,32.8,628,0,776,0,27.47223361,22.97486226
EHP6-1,RXYP500AA,5,南西,-0.707106,-0.707106,1,6,共用,1,15.9,7.28,16.6,50,25,56,206,24.745028,29.625,19.25,4.879971997,5.495028003,10.375,24.2191153,35.0375,0,10.8183847,24.2191153,35.0375,1518,0,1269,0,27.83578808,24.42139042
EHP6-2,RXYP800AA,10,南東,0.707106,-0.707106,-1,6,共用,1,24.5,11.2,26.1,80,40,90,450,23.26868502,25.3,18.5,2.031314978,4.768685022,6.8,24.94439498,35.65,0,10.70560502,24.94439498,35.65,928,0,1458,0,28.59788593,22.63044077
EHP6-3,RXYP224AA,2,南西,-0.707106,-0.707106,1,6,共用,1,5.24,2.29,6.33,22.4,11.2,25,61,25.43487947,27,22,1.56512053,3.43487947,5,23.67675799,37.95,0,14.27324201,23.67675799,37.95,308,10,414,6,29.58275273,24.5886708
